GB 19577-2024 热泵和冷水机组能效限定值及能效等级核心知识库
一、核心术语与定义
蒸气压缩循环冷水 (热泵) 机组能效限定值：规定标准工况下，蒸气压缩循环冷水 (热泵) 机组的性能系数、综合部分负荷性能系数、全年综合制冷性能系数、制冷季节性能系数的最小允许值。
低环境温度空气源热泵 (冷水) 机组能效限定值：规定标准工况下，低环境温度空气源热泵 (冷水) 机组的名义制热性能系数、低温制热性能系数、制热季节性能系数、全年性能系数的最小允许值。
水 (地) 源热泵机组能效限定值：规定标准工况下，水 (地) 源热泵机组的全年综合性能系数或制热性能系数的最小允许值。
溴化锂吸收式冷 (温) 水机组能效限定值：规定标准工况下，溴化锂吸收式冷 (温) 水机组的性能系数最小允许值或单位制冷量加热源耗量最大值。
蒸气压缩循环高温热泵机组能效限定值：规定标准工况下，蒸气压缩循环高温热泵机组的制热性能系数最小允许值。
间接蒸发冷却冷水机组能效限定值：规定标准工况下，间接蒸发冷却冷水机组全年能效比或能效比的最小允许值。
一体式冷水 (热泵) 机组能效限定值：规定标准工况下，一体式冷水 (热泵) 机组综合部分负荷性能系数和名义工况性能系数的最小允许值。
二、关键设备运行基准与物理阈值
2.1 能效等级通用规则
热泵和冷水机组能效等级分为 3 级，1 级能效最高。
热泵和冷水机组能效限定值为对应能效等级 3 级指标值。
2025 年 2 月 1 日起生产或进口的热泵和冷水机组须符合 GB 19577-2024 要求。
2025 年 2 月 1 日前生产或进口的热泵和冷水机组，销售可延迟至 2027 年 2 月 1 日前。
2.2 蒸气压缩循环冷水 (热泵) 机组物理阈值
水冷式舒适型蒸气压缩循环冷水 (热泵) 机组，名义制冷量≤300kW 时，IPLV 1 级≥6.00、2 级≥5.60、3 级≥5.20，COP 3 级≥4.20。
水冷式舒适型蒸气压缩循环冷水 (热泵) 机组，300kW＜名义制冷量≤528kW 时，IPLV 1 级≥7.80、2 级≥7.20、3 级≥5.70，COP 3 级≥5.00。
水冷式舒适型蒸气压缩循环冷水 (热泵) 机组，528kW＜名义制冷量≤1163kW 时，IPLV 1 级≥8.10、2 级≥7.50、3 级≥6.20，COP 3 级≥5.40。
水冷式舒适型蒸气压缩循环冷水 (热泵) 机组，名义制冷量＞1163kW 时，IPLV 1 级≥8.50、2 级≥8.10、3 级≥6.30，COP 3 级≥5.60。
风冷式舒适型蒸气压缩循环冷水 (热泵) 机组，名义制冷量≤50kW 时，CSPF 1 级≥4.50、2 级≥4.0、3 级≥3.50，COP 3 级≥2.70。
风冷式舒适型蒸气压缩循环冷水 (热泵) 机组，名义制冷量＞50kW 时，CSPF 1 级≥4.30、2 级≥3.85、3 级≥3.30，COP 3 级≥2.80。
数据中心专用水冷式蒸气压缩循环冷水 (热泵) 机组，528kW＜名义制冷量≤1163kW 时，ACCOP 1 级≥10.00、2 级≥8.00、3 级≥7.40，COP 3 级≥6.50。
2.3 低环境温度空气源热泵 (冷水) 机组物理阈值
户用地板采暖型低环境温度空气源热泵 (冷水) 机组，HSPF 1 级≥3.60、2 级≥3.20、3 级≥2.80，COPdb 3 级≥2.00，COPh 3 级≥2.30。
户用风机盘管型低环境温度空气源热泵 (冷水) 机组，名义制热量≤35kW 时，APF 1 级≥3.05、2 级≥2.85、3 级≥2.65，COPdb 3 级≥1.80，COPh 3 级≥2.10。
2.4 水 (地) 源热泵机组物理阈值
水环式热泵型水 (地) 源热泵机组，名义制冷量≤260kW 时，ACOP 1 级≥4.60、2 级≥4.10、3 级≥3.70。
地埋管式、地下水式、地表水式热泵型水 (地) 源热泵机组，名义制冷量≤260kW 时，ACOP 1 级≥5.10、2 级≥4.60、3 级≥4.00。
2.5 溴化锂吸收式冷 (温) 水机组物理阈值
直燃型溴化锂吸收式冷 (温) 水机组，COP 1 级≥1.46、2 级≥1.40、3 级≥1.30。
蒸汽型溴化锂吸收式冷 (温) 水机组，饱和蒸汽压力 0.4MPa 时，单位制冷量加热源耗量 1 级≤1.05、2 级≤1.10、3 级≤1.19。
2.6 一体式冷水 (热泵) 机组物理阈值
风冷式一体式冷水 (热泵) 机组，名义制冷量≤50kW 时，IPLV1 1 级≥4.40、2 级≥3.90、3 级≥3.40，COP1 3 级≥2.70。
风冷式一体式冷水 (热泵) 机组，名义制冷量＞50kW 时，IPLV1 1 级≥4.20、2 级≥3.75、3 级≥3.20，COP1 3 级≥2.70。
三、异常判定规则与排查步骤
3.1 核心状态判定逻辑
热泵和冷水机组能效实测值＜对应等级规定值 → 判定为能效不达标。
热泵和冷水机组能效标注值超出额定能效等级取值范围 → 判定为标注违规。
热泵和冷水机组名义制冷 (热) 量实测值＜标准规定值 → 判定为制冷 (热) 量不达标。
电辅助加热型低环境温度空气源热泵 (冷水) 机组无法手动开关电辅助加热系统 → 判定为控制功能异常。
3.2 故障排查步骤
故障：蒸气压缩循环冷水 (热泵) 机组能效不达标
按 GB/T 18430.1、GB/T 18430.2 标准检测蒸气压缩循环冷水 (热泵) 机组性能系数、综合部分负荷性能系数。
名义制冷量≤50kW 的风冷式舒适型冷水机组按附录 A 检测制冷季节性能系数。
核对检测数值与 GB 19577-2024 对应等级阈值，确认偏差来源。
故障：低环境温度空气源热泵 (冷水) 机组能效不达标
按 GB/T 25127.1、GB/T 25127.2 标准检测低环境温度空气源热泵 (冷水) 机组制热性能系数、季节性能系数。
核对检测数值与 GB 19577-2024 对应等级阈值，确认偏差来源。