GB 37480-2019 低环境温度空气源热泵 (冷水) 机组能效限定值及能效等级核心知识库
一、核心术语与定义
低环境温度空气源热泵 (冷水) 机组能效限定值：在规定条件下，低环境温度空气源热泵 (冷水) 机组性能系数的最小允许值。
低环境温度空气源热泵 (冷水) 机组：采用电动机驱动的、低环境温度运行的风水型低环境温度空气源热泵 (冷水) 机组、供暖用低环境温度空气源热泵热水机、供暖用低温型商业或工业用及类似用途的热泵热水机。
二、关键设备运行基准与物理阈值
2.1 低环境温度空气源热泵 (冷水) 机组能效等级阈值
名义制热量≤35kW 或名义制冷量≤50kW，额定出水温度 35℃：1 级 IPLV (H)=3.40W/W，2 级 IPLV (H)=3.20W/W，3 级 IPLV (H)=3.00W/W，制热 COP=2.40W/W
名义制热量≤35kW 或名义制冷量≤50kW，额定出水温度 41℃：1 级 IPLV (H)=3.20W/W，2 级 IPLV (H)=2.80W/W，3 级 IPLV (H)=2.60W/W，制热 COP=2.10W/W
名义制热量≤35kW 或名义制冷量≤50kW，额定出水温度 55℃：1 级 IPLV (H)=2.30W/W，2 级 IPLV (H)=1.90W/W，3 级 IPLV (H)=1.70W/W，制热 COP=1.60W/W
名义制热量＞35kW 或名义制冷量＞50kW，额定出水温度 35℃：1 级 IPLV (H)=3.40W/W，2 级 IPLV (H)=3.20W/W，3 级 IPLV (H)=3.00W/W，制热 COP=2.40W/W
名义制热量＞35kW 或名义制冷量＞50kW，额定出水温度 41℃：1 级 IPLV (H)=3.00W/W，2 级 IPLV (H)=2.80W/W，3 级 IPLV (H)=2.60W/W，制热 COP=2.30W/W
名义制热量＞35kW 或名义制冷量＞50kW，额定出水温度 55℃：1 级 IPLV (H)=2.10W/W，2 级 IPLV (H)=1.90W/W，3 级 IPLV (H)=1.70W/W，制热 COP=1.60W/W
2.2 低环境温度空气源热泵 (冷水) 机组强制性技术阈值
低环境温度空气源热泵 (冷水) 机组能效限定值为能效 3 级对应指标值，制热性能系数与综合部分负荷性能系数需同时达标
低环境温度空气源热泵 (冷水) 机组 1 级产品能效实测值≥标注值的 95%
低环境温度空气源热泵 (冷水) 机组实测制热量≥标注额定制热量或名义制热量的 95%
低环境温度空气源热泵 (冷水) 机组需明示室外侧干球温度 - 20℃工况下制热量与 COP (h,-20℃) 值
电辅助加热型低环境温度空气源热泵 (冷水) 机组，室外侧干球温度低于 - 20℃时允许启动电辅助加热系统
2.3 低环境温度空气源热泵 (冷水) 机组制热测试工况阈值
低环境温度空气源热泵 (冷水) 机组 100% 负荷制热：热源侧干球温度 - 12℃，湿球温度 - 14℃
低环境温度空气源热泵 (冷水) 机组 75% 负荷制热：热源侧干球温度 - 6℃，湿球温度 - 8℃
低环境温度空气源热泵 (冷水) 机组 50% 负荷制热：热源侧干球温度 0℃，湿球温度 - 3℃
低环境温度空气源热泵 (冷水) 机组 25% 负荷制热：热源侧干球温度 7℃，湿球温度 6℃
低环境温度空气源热泵 (冷水) 机组制热使用侧水流量：0.172m³/(h・kW)，出水温度按 35℃、41℃、55℃额定值设定
三、异常判定规则与排查步骤
3.1 核心状态判定逻辑
低环境温度空气源热泵 (冷水) 机组制热性能系数或综合部分负荷性能系数＜3 级对应指标值 → 判定为能效不达标，不符合能效限定值要求
低环境温度空气源热泵 (冷水) 机组 1 级产品能效实测值＜标注值的 95% → 判定为能效标注虚标，不符合 1 级产品要求
低环境温度空气源热泵 (冷水) 机组实测制热量＜标注额定制热量或名义制热量的 95% → 判定为制热量不达标，不符合产品标称要求
室外侧干球温度≥-20℃时电辅助加热型低环境温度空气源热泵 (冷水) 机组启动电辅助加热 → 判定为电辅助加热控制异常
3.2 故障排查步骤
故障：电辅助加热系统控制异常
将电辅助加热型低环境温度空气源热泵 (冷水) 机组电辅助加热设为开启状态，出水温度设为额定最高出水温度
实验室供水温度设为设置出水温度 - 10℃，或试验水箱注入初始水温 9℃冷水
调整室外干球温度依次为 - 18℃、-19℃、-15℃，每个温度点稳定后运行至少 10min 或厂家规定时间
记录电辅助加热系统通过电流，观察电辅助加热系统是否异常启动