《民用建筑供暖通风与空气调节设计规范》GB 50736-2012 核心知识库
一、核心术语与定义
预计平均热感觉指数 (PMV)：以人体热平衡方程式与心理生理学主观热感觉等级为出发点，考虑人体热舒适感相关因素的全面评价指标，表明群体对于 + 3~-3 七个等级热感觉投票的平均指数。
预计不满意者的百分数 (PPD)：预计处于热环境中的群体对于热环境不满意的投票平均值，可预计群体中感觉过暖或过凉的人的百分数。
集中供暖：热源和散热设备分别设置，用热媒管道相连接，由热源向多个热用户供给热量的供暖系统。
置换通风：空气以低风速、小温差送入人员活动区下部，在送风及室内热源形成的上升气流共同作用下，将热浊空气顶升至顶部排出的机械通风方式。
多联机空调系统：一台 (组) 空气 (水) 源制冷或热泵机组配置多台室内机，通过改变制冷剂流量适应各房间负荷变化的直接膨胀式空调系统。
空气源热泵：以空气为低位热源的热泵，包含空气 / 空气热泵、空气 / 水热泵等形式。
地源热泵系统：以岩土体、地下水或地表水为低温热源，由水源热泵机组、地热能交换系统、建筑物内系统组成的供热供冷系统。
耗电输冷 (热) 比 [EC (H) R]：设计工况下，空调冷热水系统循环水泵总功耗 (kW) 与设计冷 (热) 负荷 (kW) 的比值。
全负荷蓄冷：蓄冷装置承担设计周期内电力平、峰段的全部空调负荷。
部分负荷蓄冷：蓄冷装置只承担设计周期内电力平、峰段的部分空调负荷。
二、关键设备运行基准与物理阈值
2.1 室内空气设计参数阈值
严寒和寒冷地区主要房间供暖室内设计温度：必须采用 18℃~24℃。
夏热冬冷地区主要房间供暖室内设计温度：宜采用 16℃~22℃。
设置值班供暖房间供暖室内设计温度：不应低于 5℃。
舒适性空调人员长期逗留区域供热工况 I 级温度：22~24℃，相对湿度≥30%，风速≤0.2m/s。
舒适性空调人员长期逗留区域供热工况 II 级温度：18~22℃，风速≤0.2m/s。
舒适性空调人员长期逗留区域供冷工况 I 级温度：24~26℃，相对湿度 40~60%，风速≤0.25m/s。
舒适性空调人员长期逗留区域供冷工况 II 级温度：26~28℃，相对湿度 < 70%，风速≤0.3m/s。
公共建筑办公室每人最小新风量：30m³/(h・人)。
公共建筑客房每人最小新风量：30m³/(h・人)。
公共建筑大堂、四季厅每人最小新风量：10m³/(h・人)。
2.2 室外空气计算参数阈值
供暖室外计算温度：采用历年平均不保证 5 天的日平均温度。
冬季空调室外计算温度：采用历年平均不保证 1 天的日平均温度。
夏季空调室外计算干球温度：采用历年平均不保证 50 小时的干球温度。
夏季空调室外计算湿球温度：采用历年平均不保证 50 小时的湿球温度。
室外计算参数统计年份：宜取 30 年，不足 30 年不得少于 10 年。
2.3 供暖系统设备运行红线
散热器集中供暖系统热媒供水温度：不宜大于 85℃，供回水温差不宜小于 20℃，宜按 75℃/50℃连续供暖设计。
热水地面辐射供暖系统供水温度：宜采用 35℃~45℃，不应大于 60℃，供回水温差不宜大于 10℃且不宜小于 5℃。
人员经常停留地面辐射体表面平均温度：宜采用 25~27℃，温度上限值 29℃。
人员短期停留地面辐射体表面平均温度：宜采用 28~30℃，温度上限值 32℃。
电加热供暖发热电缆线功率：不宜大于 17W/m；架空木地板下发热电缆线功率不应大于 10W/m。
距地面高度 180cm 以下电供暖元器件：必须采取接地及剩余电流保护措施。
户式燃气炉：应采用全封闭式燃烧、平衡式强制排烟型。
集中供暖系统循环水泵耗电输热比 (EHR)：必须符合规范计算公式限定值，标注于施工图设计说明。
散热器供暖系统并联环路压力损失相对差额：不应大于 15%。
2.4 通风系统设备运行红线
生活、工作房间自然通风开口有效面积：不应小于该房间地板面积的 5%。
厨房自然通风开口有效面积：不应小于该房间地板面积的 10%，且不得小于 0.60m²。
住宅厨房、卫生间全面通风换气次数：不宜小于 3 次 /h。
事故通风换气次数：不应小于 12 次 /h。
机械送风系统进风口下缘距室外地坪：不宜小于 2m，绿化地带不宜小于 1m。
通风、空调系统风管截面长短边之比：不宜大于 4。
通风系统并联环路压力损失相对差额：不宜超过 15%。
2.5 空气调节系统设备运行红线
空调区与室外或空调区之间压差值：宜取 5Pa~10Pa，最大不应超过 30Pa。
全空气空调系统舒适性空调送风温差：送风口高度≤5.0m 为 5~10℃，送风口高度 > 5.0m 为 10~15℃。
工艺性空调室温允许波动范围 ±1.0℃送风温差：6~9℃。
工艺性空调室温允许波动范围 ±0.5℃送风温差：3~6℃。
低温送风空调系统出风温度：宜采用 4℃~10℃，直接膨胀式蒸发器出风温度不应低于 7℃。
空调系统回风口靠近人经常停留地点吸风速度：不应大于 1.5m/s。
空调系统回风口不靠近人经常停留地点吸风速度：不应大于 3.0m/s。
空调系统电加热器：必须与送风机连锁，设无风断电、超温断电保护装置。
2.6 冷源与热源设备运行红线
空气源热泵冷热风机组冬季设计工况性能系数 (COP)：不应小于 1.80。
空气源热泵冷热水机组冬季设计工况性能系数 (COP)：不应小于 2.00。
空气源热泵机组融霜时间总和：不应超过运行周期时间的 20%。
水冷电动压缩式冷水机组单机制冷量≤116kW：应选用涡旋式。
水冷电动压缩式冷水机组单机制冷量 116~1054kW：应选用螺杆式。
水冷电动压缩式冷水机组单机制冷量≥1758kW：应选用离心式。
空调冷水供回水温差：不应小于 5℃，供水温度不宜低于 5℃。
空调热水供回水温差：严寒和寒冷地区不宜小于 15℃，夏热冬冷地区不宜小于 10℃。
冷却水进口温度：电动压缩式冷水机组不宜小于 15.5℃，溴化锂吸收式冷水机组不宜小于 24℃。
冷却水进出口温差：电动压缩式冷水机组不宜小于 5℃，溴化锂吸收式冷水机组宜为 5℃~7℃。
冰蓄冷系统内融冰空调冷水供回水温差：不应小于 6℃，供水温度不宜高于 6℃。
冰蓄冷系统外融冰空调冷水供回水温差：不应小于 8℃，供水温度不宜高于 5℃。
换热器总换热量附加系数：供暖及空调供热为 1.1~1.15，空调供冷为 1.05~1.1，水源热泵为 1.15~1.25。
寒冷地区供暖换热器一台停止工作剩余换热量：不应低于设计供热量的 65%。
严寒地区供暖换热器一台停止工作剩余换热量：不应低于设计供热量的 70%。
2.7 检测与监控设备阈值
压力 (压差) 传感器工作压力 (压差)：应大于该点最大压力 (压差) 的 1.5 倍。
流量传感器量程：宜为系统最大工作流量的 1.2~1.3 倍。
调节阀阀权度：宜取 0.3~0.7。
水路两通调节阀流量特性：宜采用等百分比特性。
2.8 消声与隔振设备阈值
室内允许噪声级 25~35dB (A) 风管主管风速：3~4m/s，支管风速 2~3m/s。
室内允许噪声级 35~50dB (A) 风管主管风速：4~7m/s，支管风速 2~3m/s。
设备运转频率与弹簧隔振器垂直固有频率之比：应大于或等于 2.5，宜为 4~5。
2.9 绝热与防腐设备阈值
设备与管道外表面温度高于 50℃：必须进行保温。
冷介质低于常温需减少冷损失或防止结露：设备与管道必须进行保冷。
冷凝水管保冷层厚度：按防止表面结露方法计算确定。
三、异常判定规则与排查步骤
3.1 核心状态判定逻辑
热水地面辐射供暖系统供水温度＞60℃ → 判定为超温运行，存在加热管损坏风险。
散热器供暖系统并联环路压力损失相对差额＞15% → 判定为水力失衡，存在室温不均问题。
通风系统事故通风换气次数＜12 次 /h → 判定为通风不达标，存在有害气体积聚风险。
空调系统电加热器未与送风机连锁 → 判定为安全隐患，存在干烧起火风险。
空气源热泵冬季设计工况性能系数 (COP) 冷热风机组＜1.80 → 判定为机组能效不达标。
空气源热泵冬季设计工况性能系数 (COP) 冷热水机组＜2.00 → 判定为机组能效不达标。
空调冷水供回水温差＜5℃ → 判定为水系统运行异常，能耗偏高。
距地面高度 180cm 以下电供暖元器件未设置接地及剩余电流保护 → 判定为触电隐患，违反强制规范。
空调水系统任何一点表压＜5kPa → 判定为定压异常，存在汽化故障风险。
高温烟气管道未设置热补偿措施 → 判定为管道受损隐患，存在变形破裂风险。
3.2 故障排查步骤
故障：散热器供暖房间室温不均
检查供暖系统并联环路压力损失相对差额，确认是否大于 15%。
检查散热器恒温控制阀设置，确认双管系统是否安装高阻恒温控制阀。
检查供暖管道坡度，确认供回水干管坡度是否不小于 0.002。
检查供暖系统排气装置，确认是否存在气体堵塞问题。
故障：空调水系统流量异常
检查空调水系统过滤器，确认是否存在杂质堵塞问题。
检查空调水泵运行状态，确认水泵扬程与流量是否匹配设计值。
检查空调水系统定压装置，确认系统表压是否高于 5kPa。
检查空调水系统电动调节阀，确认阀门开度与控制信号是否一致。
故障：通风系统风量不足
检查通风机运行参数，确认风机转速与风压是否满足设计要求。
检查通风风管密封性，确认是否存在漏风问题，漏风量是否超出 5%~10% 附加范围。
检查通风进风口，确认进风口是否存在遮挡或短路问题。
检查通风风管流速，确认风管内风速是否超出规范最大限值。
故障：冷水机组制冷量不足
检查冷却水进口温度，确认是否高于 33℃或低于最低允许温度。
检查冷水机组蒸发器、冷凝器污垢系数，确认是否未进行修正。
检查冷水机组制冷剂压力，确认是否存在泄漏或压力异常问题。
检查冷水机组水泵对应关系，确认机组与水泵是否一对一匹配运行。
故障：辐射供暖地面过热
检查地面辐射体表面平均温度，确认人员经常停留区域是否高于 29℃。
检查热水地面辐射供暖系统供水温度，确认是否高于 45℃。
检查地面绝热层设置，确认与室外或不供暖房间相邻地板是否设置绝热层。
检查室温控制器，确认控制器设定值与动作逻辑是否正常。