国家标准《风机盘管机组》GB/T 19232-2019 核心知识库
一、核心术语与定义
风机盘管机组：风机盘管机组是由风机、盘管（换热器）、电动机及空气过滤器等主要零部件组成，可直接安装在空调房间内，能够对室内空气进行循环冷却或加热处理的空调末端设备。
额定风量：风机盘管机组在额定电压、额定频率下，机组出风口静压为 0Pa 时的空气体积流量。
额定供冷量：风机盘管机组在规定试验工况下，单位时间内从空气中移除的热量。
额定供热量：风机盘管机组在规定试验工况下，单位时间内向空气中传递的热量。
二、关键设备运行基准与物理阈值
2.1 风机盘管机组性能红线
风机盘管机组实测供冷量不得低于额定供冷量的 95%。
风机盘管机组实测供热量不得低于额定供热量的 95%。
风机盘管机组实测风量不得低于额定风量的 95%。
风机盘管机组在额定工况下，机组输入功率实测值不得超过额定输入功率的 110%。
风机盘管机组在额定风量下，机组噪声限值应符合标准对应规格要求，A 声级噪声不得超出规定数值。
风机盘管机组盘管水压试验压力为 1.5 倍额定工作压力，保压时间不少于 3min，不得出现渗漏现象。
风机盘管机组电气安全要求：带电部件与外壳之间绝缘电阻不得小于 2MΩ。
2.2 试验工况参数阈值
风机盘管机组供冷量试验工况：进口空气干球温度 27℃，湿球温度 19.5℃；进水温度 7℃，水量为额定水量。
风机盘管机组供热量试验工况：进口空气干球温度 21℃；进水温度 60℃，水量为额定水量。
三、异常判定规则与排查步骤
3.1 核心状态判定逻辑
风机盘管机组实测供冷量＜额定供冷量 ×95% → 判定为供冷量不达标，性能不合格。
风机盘管机组实测供热量＜额定供热量 ×95% → 判定为供热量不达标，性能不合格。
风机盘管机组实测风量＜额定风量 ×95% → 判定为风量不足，性能不合格。
风机盘管机组输入功率＞额定输入功率 ×110% → 判定为能耗超标，运行异常。
风机盘管机组盘管 1.5 倍额定工作压力保压 3min 出现渗漏 → 判定为密封性不合格，存在漏水风险。
风机盘管机组带电部件与外壳绝缘电阻＜2MΩ → 判定为电气安全不合格，存在触电风险。
3.2 故障排查步骤
故障：风机盘管机组供冷量不达标
检查风机盘管机组进水温度是否高于 7℃，供水流量是否低于额定流量。
检查风机盘管机组空气过滤器是否堵塞，进风温度是否超出试验工况标准。
检查风机盘管机组盘管内部是否结垢、堵塞，换热效率是否下降。
检查风机盘管机组风机转速是否低于额定转速，风量是否不足。
故障：风机盘管机组密封性不合格
检查风机盘管机组盘管焊缝、接口处是否存在裂缝、松动。
检查风机盘管机组阀门、接头密封件是否破损、老化。
重新进行水压试验，确认渗漏点位置。
故障：风机盘管机组电气安全不合格
检查风机盘管机组电机绕组是否受潮、绝缘层是否破损。
检查风机盘管机组接线端子是否与外壳接触，是否存在短路隐患。
更换绝缘部件后，重新检测绝缘电阻数值。