DB37/T 5095-2017 低温空气源热泵供暖 (空调) 系统技术规程核心知识库
一、核心术语与定义
低温空气源热泵机组：由电动机驱动的蒸气压缩制冷循环，以空气为热源，能在不低于 - 20℃环境温度里制取热水的热泵机组。
低温空气源多联式热泵机组：由电动机驱动的蒸气压缩制冷循环，以不低于 - 20℃的空气为热源制取热风的多联式热泵机组。
供暖地面：采用地面辐射供暖方式的地面构造整体，不包括热媒供给系统。
混凝土填充式地面辐射供暖：加热部件敷设在绝热层之上，需填充混凝土或水泥砂浆后再铺设地面面层的地面辐射供暖形式。
预制沟槽保温板地面辐射供暖：将加热管敷设在预制沟槽保温板的沟槽中，加热管与保温板沟槽尺寸吻合且上皮持平，不需要填充混凝土即可直接铺设面层的地面辐射供暖形式。
预制轻薄供暖板：由保温基板、支撑木龙骨、塑料加热管、粘结胶、铝箔、配水和集水等装置组成，在工厂制作的一体化地面供暖部件。
毛细管网：由多根外径 3mm~5mm 的塑料细管以一定间距组成的管网，管网两端分别焊接在厚壁集管上，形成封闭集、分水形式的网栅。
二、关键设备运行基准与物理阈值
2.1 低温空气源热泵机组性能阈值
小型低温空气源热泵机组在冬季设计工况下的制热性能系数 COP 必须不小于 2.1。
大中型低温空气源热泵机组在冬季设计工况下的制热性能系数 COP 必须不小于 2.3。
低温空气源多联式热泵机组制热综合性能系数 IPLV (H) 必须不小于 2.2。
2.2 供暖系统水温阈值
地面辐射供暖供水温度必须不超过 45℃。
地面辐射供暖供回水温差必须不大于 8℃且不小于 3℃。
毛细管网设置于顶棚及墙面时，供水温度必须为 25℃~35℃。
毛细管网设置于地面时，供水温度必须为 30℃~40℃。
毛细管网辐射系统供回水温差必须为 3℃~6℃。
2.3 地暖系统施工与参数阈值
现场敷设加热管各环路管长度必须不超过 120m。
加热管和输配管流速必须不小于 0.25m/s。
分水器、集水器最大断面流速必须不大于 0.8m/s。
混凝土填充式供暖地面泡沫塑料绝热层厚度必须不小于 20mm~40mm。
混凝土填充式供暖地面混凝土填充层厚度必须不小于 50mm。
供暖地面施工环境温度必须不低于 5℃，低于 0℃时必须采取升温措施。
屋顶低温空气源热泵机组基础上表面高于屋面必须不小于 300mm。
2.4 制冷剂管道安装阈值
铜管转弯处与相邻分歧管间的直管段长度必须大于 0.5m。
相邻两分歧管间的直管段长度必须大于 0.5m。
分歧管或集支管后连接室内机组的直管段长度必须大于 0.5m。
2.5 负荷计算参数阈值
全面辐射供暖室内计算温度必须比对流散热器供暖的设计温度低 2℃。
全面辐射供冷室内设计温度必须较对流供冷的设计温度高 0.5℃~1.5℃。
散热器供暖房间高度大于 4m 时，每高出 1m 必须附加 2% 耗热量，总附加率必须不大于 15%。
地面辐射供暖房间高度大于 4m 时，每高出 1m 宜附加 1% 耗热量，总附加率必须不大于 8%。
2.6 水系统设计参数阈值
空调冷水系统设计补水量必须按系统水容量的 1% 计算。
供暖空调水系统并联环路之间压力损失相对差额超过 15% 时，必须采取水力平衡措施。
三、异常判定规则与排查步骤
3.1 核心状态判定逻辑
地面辐射供暖供水温度＞45℃ → 判定为超温运行，存在管材受损风险。
加热管和输配管流速＜0.25m/s → 判定为管内易积气，存在循环不畅风险。
供暖地面施工环境温度＜5℃ → 判定为施工环境不达标，塑料管韧性变差、填充层施工质量无法保证。
低温空气源热泵机组室外进排风发生气流短路 → 判定为散热失效，机组制热性能下降。
辐射供暖供冷系统填充层内加热供冷管出现接头 → 判定为施工不合格，存在渗漏隐患。
防冻液采用甲醇或乙醇 → 判定为防冻措施违规，存在易燃易爆、冰点升高失效风险。
3.2 故障排查步骤
故障：低温空气源热泵供暖系统循环不畅
检查低温空气源热泵供暖系统过滤器，确认过滤器无堵塞。
检查系统管路高点自动放气阀，确认放气阀正常排气，管内无气堵。
检查加热管和输配管流速，确认流速不小于 0.25m/s。
检查循环水泵，确认水泵运行正常、无异常噪声与漏水。
故障：地暖系统渗漏
对辐射供暖供冷系统进行隐蔽前水压试验，检查加热供冷管及连接件无渗漏。
对辐射供暖供冷系统进行隐蔽后水压试验，检查管路无渗漏。
检查填充层内加热供冷管，确认无接头、无硬折弯现象。
检查阀门启闭状态，确认阀门关闭严密、无内漏。
故障：低温空气源多联机制冷剂泄漏
对低温多联机制冷剂管道进行气密性试验、保压试验和抽真空试验。
检查制冷剂管道分歧管、集支管连接部位，确认无泄漏点。
检查制冷剂管道穿越墙体或楼板的套管，确认套管密封完好。
故障：毛细管网供冷系统结露
检查毛细管网防结露控制装置，确认露点传感器或温湿度传感器正常工作。
调整毛细管网供水温度，确认符合顶棚 / 墙面 / 地面对应水温阈值。
检查传感器安装位置，确认传感器未靠近结露风险区域、无遮挡。