DB37/T 5155-2025《公共建筑节能设计标准》核心知识库
一、核心术语与定义
建筑体形系数：建筑物与室外大气直接接触的外表面积与其包围的体积的比值，无量纲。
窗墙面积比：某一朝向的外窗（包括透光幕墙）洞口总面积与同朝向墙面总面积（包括外窗和透光幕墙洞口面积）之比，无量纲。
外墙单元平均传热系数：考虑了外墙平壁部分周边构造存在热桥影响后得到的传热系数，单位为 W/(m²・K)。
碳排放强度：单位建筑面积的年碳排放量，单位为 kgCO₂/(m²・a)。
综合部分负荷性能系数 (IPLV)：基于机组部分负荷时的性能系数值，按机组在各种负荷条件下的累积负荷百分比进行加权计算获得的表示空气调节用冷水机组部分负荷效率的单一数值，无量纲。
全电气化设计：建筑物供暖（集中供暖除外）、通风、空调、照明、生活热水、电梯、插座和炊事等所消耗的能源均来自电力的设计。
光伏建筑一体化：通过专项设计，将光伏发电系统安装在建筑上，实现光伏发电系统与建筑的有机结合。
冷源系统设计综合能效比 (EERop)：电驱动的冷源系统，在各负荷率工况对应的优化控制策略下的运行过程中，总制冷量与总耗电功率的比值。
二、关键设备运行基准与物理阈值
2.1 建筑围护结构热工性能红线
寒冷 A 区屋面：传热系数 K 必须≤0.15W/(m²・K)。
寒冷 A 区外墙：体形系数 S≤0.30 时传热系数 K 必须≤0.42W/(m²・K)；0.30<S≤0.50 时传热系数 K 必须≤0.37W/(m²・K)。
寒冷 B 区屋面：传热系数 K 必须≤0.20W/(m²・K)。
寒冷 B 区外墙：体形系数 S≤0.30 时传热系数 K 必须≤0.45W/(m²・K)；0.30<S≤0.50 时传热系数 K 必须≤0.40W/(m²・K)。
甲类公共建筑外窗：设置活动外遮阳或内置遮阳装置时传热系数允许增加 0.20W/(m²・K)，且不得大于 1.70W/(m²・K)。
供暖空调房间地面：保温材料层热阻必须≥1.20 (m²・K)/W。
外窗气密性：必须≥7 级。
外门气密性：必须≥4 级。
透光幕墙气密性：必须≥3 级。
2.2 冷热源设备性能红线
燃气锅炉：额定工况下热效率必须≥94%。
燃气冷凝锅炉：额定工况下热效率必须≥101%。
水冷离心式冷水机组：名义制冷量 CC>2110kW 时定频机组 COP 必须≥6.20W/W，变频机组 COP 必须≥6.00W/W。
风冷涡旋式冷水机组：名义制冷量 CC>50kW 时 COP 必须≥3.20W/W。
空气源热泵冷热水机组：冬季设计工况制热性能系数 COP 必须≥2.4。
风冷多联式空调 (热泵) 机组：名义制冷量 CC≤14kW 时全年性能系数 APF 必须≥5.20Wh/Wh。
办公建筑冷源系统：设计综合能效比 EERop 必须≥4.5。
酒店建筑冷源系统：设计综合能效比 EERop 必须≥4.0。
2.3 输配系统运行红线
散热器集中供暖系统：供水温度必须≤80℃，供回水温差必须≥10℃。
地面辐射供暖系统：供水温度必须≤60℃。
空调冷水系统：供回水温差必须≥5℃。
风道系统单位风量耗功率：机械通风系统必须≤0.27W/(m³/h)；空调新风系统必须≤0.24W/(m³/h)。
集中供暖系统耗电输热比 (EHR-h)：必须符合标准计算公式限定值。
空调冷热水系统耗电输冷 (热) 比 [EC (H) R-a]：必须符合标准计算公式限定值。
2.4 生活热水系统性能红线
太阳能热水系统：集热效率必须≥42%。
空气源热泵热水机组：普通型制热性能系数 COP 必须≥4.40W/W，低温型制热性能系数 COP 必须≥3.60W/W。
集中生活热水：配水点出水温度达到 46℃的时间必须≤10s。
集中生活热水加热器：设计出水温度必须为 55℃~60℃，且不得大于 70℃。
2.5 电气系统性能红线
配电变压器：能效值必须≥GB20052-2024 规定的能效等级 2 级，大型公共建筑必须采用非晶合金变压器。
三相配电负荷不平衡度：必须≤15%。
无功补偿后功率因数：必须≥0.95。
普通办公室照明功率密度：必须≤6.5W/m²。
高档办公室照明功率密度：必须≤9.5W/m²。
客房照明功率密度：必须≤4.5W/m²。
2.6 可再生能源应用红线
公共机构建筑：太阳能集热器或光伏组件安装面积必须≥屋面投影面积 50%。
其他公共建筑：太阳能集热器或光伏组件安装面积必须≥屋面投影面积 40%。
单晶硅光伏组件：光电转换效率必须≥21%。
多晶硅光伏组件：光电转换效率必须≥19%。
地埋管地源热泵系统：建筑面积≥5000㎡时必须进行现场岩土热响应试验。
三、异常判定规则与排查步骤
3.1 核心状态判定逻辑
甲类公共建筑屋面透光部分面积＞屋顶总面积 20% → 判定为屋面透光面积超标，需进行围护结构热工性能权衡判断。
外窗传热系数＞1.70W/(m²・K) → 判定为外窗热工性能不达标。
供暖空调房间地面保温热阻＜1.20 (m²・K)/W → 判定为地面保温性能不合格。
燃气锅炉热效率＜94% → 判定为锅炉运行能效不达标。
空气源热泵冷热水机组制热 COP＜2.4 → 判定为热泵机组制热性能不合格。
办公建筑冷源系统 EERop＜4.5 → 判定为冷源系统能效不达标。
普通办公室照明功率密度＞6.5W/m² → 判定为照明能耗超标。
配电变压器能效低于 2 级 → 判定为变压器节能性能不达标。
地埋管地源热泵系统总释热量与总吸热量不平衡率＞10% → 判定为地温场失衡，需增设辅助散热或供热装置。
3.2 故障排查步骤
故障：围护结构热工性能不达标
检查外墙、屋面、外窗的传热系数实测值是否超过标准限值。
核查保温材料厚度、导热系数及修正系数是否符合附录 E 要求。
检查外墙、屋面保温层是否连续，热桥部位是否采取断热桥措施。
采用标准规定软件进行围护结构热工性能权衡判断计算。
故障：冷热源设备能效不达标
核查冷水机组、热泵机组的 COP、IPLV、APF 实测值是否低于标准限值。
检查冷热源设备运行负荷率，锅炉实际运行负荷率不得低于 50%。
核对冷源系统设计综合能效比 EERop 计算过程与参数取值。
检查冷却塔、冷却水泵与冷水机组的联动控制策略是否合理。
故障：输配系统能耗超标
计算供暖系统耗电输热比 EHR-h、空调系统耗电输冷比 ECR-a 是否超限。
检查循环水泵是否采用变频调速，水泵运行效率是否处于高效区。
核查空调水系统供回水温差是否达到标准规定值。
检查风道系统单位风量耗功率 Ws 是否超过限值，风管管件是否合规。
故障：生活热水系统性能不达标
检测太阳能热水系统集热效率是否低于 42%。
核查空气源热泵热水机组制热 COP 是否低于标准限值。
检查热水配水点出水温度达到 46℃的时间是否超过 10s。
检查热水加热器出水温度是否超出 55℃~60℃范围。
故障：电气系统节能性能不达标
核查配电变压器能效等级是否达到 2 级及以上。
检测三相配电负荷不平衡度是否超过 15%。
核对各场所照明功率密度是否超过标准限值。
检查电梯、自动扶梯是否具备节能运行与能量回馈功能。
故障：可再生能源系统应用不达标
测量太阳能集热器或光伏组件安装面积是否达到屋面投影面积比例要求。
核查光伏组件光电转换效率是否符合单晶硅≥21%、多晶硅≥19% 的要求。
检查地埋管地源热泵系统是否按规定完成岩土热响应试验。
核算地源热泵系统全年释热量与吸热量不平衡率是否＞10%。