KH 系列商用空气源热泵采暖机（一级能效）核心知识库
一、核心术语与定义
KH 系列商用空气源热泵采暖机：采用 R410A 冷媒、EVI 喷气增焓高效涡旋式压缩机，具备一级能效的商用采暖与制冷两用空气源热泵设备。
FLS150RM1LH-K：KH 系列商用空气源热泵采暖机的具体产品型号。
IPLV(H)：KH 系列商用空气源热泵采暖机的部分负荷综合性能系数。
COP：KH 系列商用空气源热泵采暖机制冷 / 制热工况下的性能系数。
COPh：KH 系列商用空气源热泵采暖机采暖工况下的性能系数。
二、关键设备运行基准与物理阈值
2.1 电气参数阈值
FLS150RM1LH-K 电源为 380V 3N~/50Hz。
FLS150RM1LH-K 最大输入功率为 65.1KW。
FLS150RM1LH-K 最大运行电流为 111.8A。
2.2 性能参数阈值
FLS150RM1LH-K 额定制热量为 162kW，额定制热功率为 45.8kW，制热工况 COP 为 3.54。
FLS150RM1LH-K 采暖工况额定制热量为 109kW，额定制热功率为 52kW，COPh 为 2.1，IPLV (H) 为 2.13。
FLS150RM1LH-K 额定制冷量为 152kW，额定制冷功率为 47.2kW，制冷工况 COP 为 3.22。
FLS150RM1LH-K 能效等级为 1 级。
FLS150RM1LH-K 最高出水温度为 60℃。
FLS150RM1LH-K 制冷运行温度范围为 15~48℃，制热运行温度范围为 - 30~48℃。
FLS150RM1LH-K 噪音值（制冷 / 制热）为 70dB (A)。
2.3 水系统参数阈值
FLS150RM1LH-K 制冷水流量为 26.1m³/h，制热水流量为 18.7m³/h。
FLS150RM1LH-K 制冷水阻力为 80kPa，制热水阻力为 42kPa。
FLS150RM1LH-K 单模块机组进出水实际接管尺寸为 DN65。
FLS150RM1LH-K 水系统总进出水管建议尺寸≥DN80。
FLS150RM1LH-K 采暖应用适应进出水温差为 5-10℃。
2.4 结构与重量参数阈值
FLS150RM1LH-K 外形尺寸为 2230mm×1156mm×2250mm。
FLS150RM1LH-K 净重为 900kg，运行重量为 945kg。
2.5 核心部件配置
FLS150RM1LH-K 压缩机为空气源热泵专用型 EVI 喷气增焓高效涡旋式压缩机，数量 2 台。
FLS150RM1LH-K 风机为轴流式低噪音风机，数量 2 台。
FLS150RM1LH-K 水侧换热器为高效新型壳管式换热器。
FLS150RM1LH-K 冷媒类型为 R410A。
FLS150RM1LH-K 对应控制器型号为 CBK-CA07。
2.6 工况测试标准
FLS150RM1LH-K 制热测试工况：室外环境干 / 湿球温度 7°C/6°C，水流量 0.172m³/(h・kW)，出水温度 45°C。
FLS150RM1LH-K 采暖测试工况：室外环境干 / 湿球温度 - 12°C/-14°C，水流量 0.172m³/(h・kW)，出水温度 55°C。
FLS150RM1LH-K 制冷测试工况：室外环境干球温度 35°C，水流量 0.172m³/(h・kW)，出水温度 7°C。
2.7 组合与安装要求
FLS150RM1LH-K 模块机组组合台数为 1~16 台。
FLS150RM1LH-K 组合机组总水管现场制作安装，管径符合设计标准。
三、异常判定规则与排查步骤
3.1 核心状态判定逻辑
FLS150RM1LH-K 出水温度＞55℃且水质较差 → 判定为易结垢，影响机组换热效率。
FLS150RM1LH-K 出水温度＞60℃ → 判定为超最高出水温度限值，机组运行异常。
3.2 故障排查步骤
故障：FLS150RM1LH-K 换热效率下降
检查 FLS150RM1LH-K 出水温度是否超过 55℃。
检测 FLS150RM1LH-K 用水水质是否达标。
检查 FLS150RM1LH-K 水侧换热器是否结垢。
故障：FLS150RM1LH-K 水系统阻力异常
检查 FLS150RM1LH-K 水流量是否符合标准值。
检查 FLS150RM1LH-K 水系统接管尺寸是否符合 DN65/≥DN80 要求。
检查 FLS150RM1LH-K 水侧 Y 型过滤器是否堵塞。


科龙商用空气源热泵采暖机核心知识库
一、核心术语与定义
科龙 FLS150RM1LH-K 商用空气源热泵采暖机：科龙品牌的 1 级能效商用空气源热泵采暖设备，采用 R410A 冷媒，适用于商用建筑采暖、制冷场景。
科龙 FLS510RM1LH-K 商用空气源热泵采暖机：科龙品牌的 1 级能效商用空气源热泵采暖设备，采用 R410A 冷媒，适用于商用建筑采暖、制冷场景。
二、关键设备运行基准与物理阈值
2.1 FLS150RM1LH-K 额定工况参数
FLS150RM1LH-K 商用空气源热泵采暖机 额定制热工况下，额定制热量为 162kW，额定制热功率为 45.8kW，COP 为 3.54。
FLS150RM1LH-K 商用空气源热泵采暖机 额定采暖工况下，额定制热量为 109kW，额定制热功率为 52kW，COPh 为 2.1，IPLV (H) 为 2.13。
FLS150RM1LH-K 商用空气源热泵采暖机 额定制冷工况下，额定制冷量为 152kW，额定制冷功率为 47.2kW，COP 为 3.22。
FLS150RM1LH-K 商用空气源热泵采暖机 制冷水流量为 26.1m³/h，制热水流量为 18.7m³/h。
FLS150RM1LH-K 商用空气源热泵采暖机 制冷水阻力为 80kPa，制热水阻力为 42kPa。
FLS150RM1LH-K 商用空气源热泵采暖机 单模块机组进出水实际接管尺寸为 DN65，水系统总进出水管建议尺寸≥DN80。
FLS150RM1LH-K 商用空气源热泵采暖机 配置 2 台空气热源泵专用型 EVI 喷气增焓高效涡旋式压缩机，2 台轴流式低噪音风机。
FLS150RM1LH-K 商用空气源热泵采暖机 最大输入功率为 65.1kW，最大运行电流为 111.8A。
FLS150RM1LH-K 商用空气源热泵采暖机 外形尺寸为 2230×1156×2250mm，净重 900kg，运行重量 945kg。
FLS150RM1LH-K 商用空气源热泵采暖机 最高出水温度为 60℃。
FLS150RM1LH-K 商用空气源热泵采暖机 运行温度范围：制冷工况为 15~48℃，制热工况为 - 30~48℃。
FLS150RM1LH-K 商用空气源热泵采暖机 对应控制型号为 CBK-CA07。
2.2 FLS150RM1LH-K 变工况性能参数
2.2.1 制冷能力变化表
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 5℃、环境温度 15℃时，制冷量 161.2kW，功率 31.7kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 5℃、环境温度 20℃时，制冷量 158.7kW，功率 33.5kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 5℃、环境温度 25℃时，制冷量 159.2kW，功率 40.7kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 5℃、环境温度 30℃时，制冷量 157.4kW，功率 44.9kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 5℃、环境温度 35℃时，制冷量 147.2kW，功率 46.4kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 5℃、环境温度 40℃时，制冷量 138.2kW，功率 51.9kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 5℃、环境温度 43℃时，制冷量 134.2kW，功率 52.9kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 5℃、环境温度 48℃时，制冷量 126.5kW，功率 57.4kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 7℃、环境温度 15℃时，制冷量 167.2kW，功率 32.5kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 7℃、环境温度 20℃时，制冷量 163.0kW，功率 37.3kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 7℃、环境温度 25℃时，制冷量 157.4kW，功率 41.3kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 7℃、环境温度 30℃时，制冷量 146.1kW，功率 47.2kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 7℃、环境温度 35℃时，制冷量 146.4kW，功率 47.2kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 7℃、环境温度 40℃时，制冷量 146.5kW，功率 42.5kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 7℃、环境温度 43℃时，制冷量 142.6kW，功率 49.3kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 7℃、环境温度 48℃时，制冷量 139.3kW，功率 59.1kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 9℃、环境温度 15℃时，制冷量 177.5kW，功率 33.4kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 9℃、环境温度 20℃时，制冷量 172.9kW，功率 38.6kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 9℃、环境温度 25℃时，制冷量 165.7kW，功率 42.1kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 9℃、环境温度 30℃时，制冷量 164.4kW，功率 49.6kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 9℃、环境温度 35℃时，制冷量 153.0kW，功率 53.6kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 9℃、环境温度 40℃时，制冷量 153.8kW，功率 53.6kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 9℃、环境温度 43℃时，制冷量 146.9kW，功率 59.4kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 9℃、环境温度 48℃时，制冷量 146.7kW，功率 60.8kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 15℃、环境温度 15℃时，制冷量 193.5kW，功率 34.1kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 15℃、环境温度 20℃时，制冷量 191.1kW，功率 39.3kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 15℃、环境温度 25℃时，制冷量 184.5kW，功率 43.3kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 15℃、环境温度 30℃时，制冷量 181.6kW，功率 50.4kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 15℃、环境温度 35℃时，制冷量 177.9kW，功率 53.0kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 15℃、环境温度 40℃时，制冷量 176.2kW，功率 56.9kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 15℃、环境温度 43℃时，制冷量 170.9kW，功率 59.3kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 15℃、环境温度 48℃，制冷量 169.4kW，功率 61.9kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 20℃、环境温度 15℃时，制冷量 199.5kW，功率 34.8kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 20℃、环境温度 20℃时，制冷量 197.2kW，功率 40.5kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 20℃、环境温度 25℃时，制冷量 195.6kW，功率 44.7kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 20℃、环境温度 30℃时，制冷量 193.4kW，功率 50.5kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 20℃、环境温度 35℃时，制冷量 191.1kW，功率 56.2kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 20℃、环境温度 40℃时，制冷量 185.5kW，功率 59.3kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 20℃、环境温度 43℃时，制冷量 179.2kW，功率 61.9kW。
2.2.2 制热能力变化表
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 - 30℃时，制热量 72.3kW，功率 33.9kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 - 25℃时，制热量 78.7kW，功率 34.9kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 - 20℃时，制热量 99.2kW，功率 35.3kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 - 15℃时，制热量 103.2kW，功率 35.5kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 - 12℃时，制热量 109.6kW，功率 35.7kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 - 10℃时，制热量 117.9kW，功率 36.9kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 - 5℃时，制热量 132.1kW，功率 36.9kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 0℃时，制热量 158.3kW，功率 37.5kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 7℃时，制热量 164.2kW，功率 38.2kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 10℃时，制热量 174.6kW，功率 39.5kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 15℃时，制热量 191.9kW，功率 40.2kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 20℃时，制热量 198.9kW，功率 40.8kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 25℃时，制热量 209.0kW，功率 41.4kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 30℃时，制热量 214.5kW，功率 41.8kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 35℃时，制热量 229.1kW，功率 42.9kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 40℃时，制热量 244.6kW，功率 44.9kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 48℃时，制热量 244.6kW，功率 48kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 - 30℃时，制热量 73.2kW，功率 38.1kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 - 25℃时，制热量 85.1kW，功率 41.2kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 - 20℃时，制热量 104.0kW，功率 42.4kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 - 15℃时，制热量 110.8kW，功率 42.9kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 - 12℃时，制热量 121.7kW，功率 43.5kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 - 10℃时，制热量 134.1kW，功率 44.9kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 - 5℃时，制热量 160.4kW，功率 45.8kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 0℃时，制热量 164.2kW，功率 45.7kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 7℃时，制热量 174.6kW，功率 46.2kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 10℃时，制热量 179.6kW，功率 47.0kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 15℃时，制热量 194.7kW，功率 47.6kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 20℃时，制热量 202.9kW，功率 47.9kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 25℃时，制热量 212.6kW，功率 48.3kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 30℃时，制热量 223.5kW，功率 48.9kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 35℃时，制热量 233.4kW，功率 49.3kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 - 30℃时，制热量 74.7kW，功率 41.2kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 - 25℃时，制热量 86.1kW，功率 42.6kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 - 20℃时，制热量 101.9kW，功率 43.3kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 - 15℃时，制热量 112.0kW，功率 43.8kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 - 12℃时，制热量 122.8kW，功率 44.3kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 - 10℃时，制热量 135.8kW，功率 46.0kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 - 5℃时，制热量 162.0kW，功率 46.5kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 0℃时，制热量 165.9kW，功率 47.7kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 7℃时，制热量 179.4kW，功率 48.3kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 10℃时，制热量 194.7kW，功率 48.7kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 15℃时，制热量 200.9kW，功率 49.2kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 20℃时，制热量 212.6kW，功率 49.8kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 25℃时，制热量 223.5kW，功率 50.4kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 30℃时，制热量 233.4kW，功率 259.4kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 50℃、环境温度 - 25℃时，制热量 87.7kW，功率 47.0kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 50℃、环境温度 - 20℃时，制热量 104.8kW，功率 50.0kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 50℃、环境温度 - 15℃时，制热量 114.3kW，功率 50.9kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 50℃、环境温度 - 12℃时，制热量 126.1kW，功率 51.8kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 50℃、环境温度 - 10℃时，制热量 138.1kW，功率 54.4kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 50℃、环境温度 - 5℃时，制热量 164.4kW，功率 56.4kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 50℃、环境温度 0℃时，制热量 167.1kW，功率 57.9kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 50℃、环境温度 7℃时，制热量 177.9kW，功率 59.5kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 50℃、环境温度 10℃时，制热量 196.5kW，功率 60.8kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 50℃、环境温度 15℃时，制热量 204.5kW，功率 62.0kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 50℃、环境温度 20℃时，制热量 218.6kW，功率 63.3kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 55℃、环境温度 - 25℃时，制热量 115.9kW，功率 58.7kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 55℃、环境温度 - 20℃时，制热量 128.0kW，功率 59.1kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 55℃、环境温度 - 15℃时，制热量 139.1kW，功率 60.1kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 55℃、环境温度 - 12℃时，制热量 148.1kW，功率 60.5kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 55℃、环境温度 - 10℃时，制热量 164.7kW，功率 60.8kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 55℃、环境温度 - 5℃时，制热量 181.6kW，功率 61.5kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 55℃、环境温度 0℃时，制热量 197.7kW，功率 61.8kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 60℃、环境温度 - 20℃时，制热量 115.9kW，功率 58.7kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 60℃、环境温度 - 15℃时，制热量 128.0kW，功率 59.1kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 60℃、环境温度 - 12℃时，制热量 139.1kW，功率 60.1kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 60℃、环境温度 - 10℃时，制热量 148.1kW，功率 60.5kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 60℃、环境温度 - 5℃时，制热量 164.7kW，功率 60.8kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 60℃、环境温度 0℃时，制热量 181.6kW，功率 61.5kW。
FLS150RM1LH-K 商用空气源热泵采暖机 出水温度 60℃、环境温度 7℃时，制热量 197.7kW，功率 61.8kW。
2.3 FLS510RM1LH-K 额定工况参数
FLS510RM1LH-K 商用空气源热泵采暖机 额定制热工况下，额定制热量为 550kW，额定制热功率为 148kW，COP 为 3.72。
FLS510RM1LH-K 商用空气源热泵采暖机 额定采暖工况下，额定制热量为 189kW，额定制热功率为 216kW，COPh 为 2.16，IPLV (H) 为 2.3。
FLS510RM1LH-K 商用空气源热泵采暖机 额定制冷工况下，额定制冷量为 510kW，额定制冷功率为 149kW，COP 为 3.42。
FLS510RM1LH-K 商用空气源热泵采暖机 制冷水流量为 87.7m³/h，制热水流量为 62.8m³/h。
FLS510RM1LH-K 商用空气源热泵采暖机 制冷水阻力为 89kPa，制热水阻力为 57kPa。
FLS510RM1LH-K 商用空气源热泵采暖机 单模块机组进出水实际接管尺寸为 DN125，水系统总进出水管建议尺寸≥DN125。
FLS510RM1LH-K 商用空气源热泵采暖机 配置 4 台空气热源泵专用型 EVI 喷气增焓高效涡旋式压缩机，8 台轴流式大叶片低噪声风机。
FLS510RM1LH-K 商用空气源热泵采暖机 最大输入功率为 214.8kW，最大运行电流为 376.2A。
FLS510RM1LH-K 商用空气源热泵采暖机 外形尺寸为 4630×2265×2425mm，净重 3360kg，运行重量 3540kg。
FLS510RM1LH-K 商用空气源热泵采暖机 最高出水温度为 60℃。
FLS510RM1LH-K 商用空气源热泵采暖机 运行温度范围：制冷工况为 5~48℃，制热工况为 - 30~48℃。
FLS510RM1LH-K 商用空气源热泵采暖机 对应控制型号为 CBK-CA036。
2.4 FLS510RM1LH-K 变工况性能参数
2.4.1 制冷能力变化表
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 5℃、环境温度 5℃时，制冷量 538.3kW，功率 41.9kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 5℃、环境温度 10℃时，制冷量 530.1kW，功率 93.1kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 5℃、环境温度 15℃时，制冷量 493.1kW，功率 119.3kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 5℃、环境温度 20℃时，制冷量 524.0kW，功率 107.1kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 5℃、环境温度 25℃时，制冷量 498.6kW，功率 132.8kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 5℃、环境温度 30℃时，制冷量 449.8kW，功率 146.5kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 5℃、环境温度 35℃时，制冷量 462.0kW，功率 149.0kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 5℃、环境温度 40℃时，制冷量 463.2kW，功率 160.2kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 5℃、环境温度 43℃时，制冷量 447.1kW，功率 171.4kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 5℃、环境温度 48℃时，制冷量 424.4kW，功率 181.3kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 7℃、环境温度 5℃时，制冷量 566.5kW，功率 105.3kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 7℃、环境温度 10℃时，制冷量 535.5kW，功率 108.8kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 7℃、环境温度 15℃时，制冷量 520.4kW，功率 125.5kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 7℃、环境温度 20℃时，制冷量 513.0kW，功率 128.5kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 7℃、环境温度 25℃时，制冷量 555.1kW，功率 149.8kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 7℃、环境温度 30℃时，制冷量 510.9kW，功率 154.0kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 7℃、环境温度 35℃时，制冷量 49.0kW，功率 163.2kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 7℃、环境温度 40℃时，制冷量 478.1kW，功率 171.5kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 7℃、环境温度 43℃时，制冷量 467.1kW，功率 184.4kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 7℃、环境温度 48℃，制冷量 467.4kW，功率 186.7kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 9℃、环境温度 5℃时，制冷量 587.3kW，功率 106.9kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 9℃、环境温度 10℃时，制冷量 595.7kW，功率 117.1kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 9℃、环境温度 15℃时，制冷量 523.8kW，功率 128.4kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 9℃、环境温度 20℃时，制冷量 599.0kW，功率 133.0kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 9℃、环境温度 25℃时，制冷量 555.1kW，功率 149.8kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 9℃、环境温度 30℃时，制冷量 538.9kW，功率 154.0kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 9℃、环境温度 35℃时，制冷量 516.0kW，功率 166.7kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 9℃、环境温度 40℃时，制冷量 503.8kW，功率 173.9kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 9℃、环境温度 43℃时，制冷量 492.2kW，功率 189.9kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 15℃、环境温度 5℃时，制冷量 646.8kW，功率 109.4kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 15℃、环境温度 10℃时，制冷量 636.3kW，功率 126.4kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 15℃、环境温度 15℃时，制冷量 628.6kW，功率 134.0kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 15℃、环境温度 20℃时，制冷量 616.0kW，功率 155.8kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 15℃、环境温度 25℃时，制冷量 606.9kW，功率 159.5kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 15℃、环境温度 30℃时，制冷量 623.7kW，功率 169.7kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 15℃、环境温度 35℃时，制冷量 622.4kW，功率 181.5kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 15℃、环境温度 40℃时，制冷量 601.3kW，功率 190.4kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 20℃、环境温度 10℃时，制冷量 656.0kW，功率 127.9kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 20℃、环境温度 15℃时，制冷量 643.4kW，功率 140.0kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 20℃、环境温度 20℃时，制冷量 642.0kW，功率 140.0kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 20℃、环境温度 25℃时，制冷量 640.9kW，功率 159.5kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 20℃、环境温度 30℃时，制冷量 635.2kW，功率 169.7kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 20℃、环境温度 35℃时，制冷量 623.7kW，功率 169.7kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 20℃、环境温度 40℃时，制冷量 601.3kW，功率 190.4kW。
2.4.2 制热能力变化表
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 - 30℃时，制热量 241.9kW，功率 115.0kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 - 25℃时，制热量 263.3kW，功率 117.4kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 - 20℃时，制热量 280.4kW，功率 119.1kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 - 15℃时，制热量 331.9kW，功率 120.0kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 - 12℃时，制热量 345.3kW，功率 121.1kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 - 10℃时，制热量 366.7kW，功率 122.0kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 - 5℃时，制热量 400.5kW，功率 123.3kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 0℃时，制热量 434.2kW，功率 125.3kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 7℃时，制热量 537.4kW，功率 128.2kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 - 30℃时，制热量 244.9kW，功率 128.9kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 - 25℃时，制热量 273.0kW，功率 130.0kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 - 20℃时，制热量 281.0kW，功率 136.3kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 - 15℃时，制热量 341.0kW，功率 133.3kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 - 12℃时，制热量 347.0kW，功率 134.0kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 - 10℃时，制热量 370.8kW，功率 140.7kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 - 5℃时，制热量 407.2kW，功率 143.7kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 0℃时，制热量 437.4kW，功率 149.4kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 7℃时，制热量 544.6kW，功率 140.7kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 - 30℃时，制热量 250.0kW，功率 133.4kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 - 25℃时，制热量 284.1kW，功率 134.1kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 - 20℃时，制热量 341.0kW，功率 137.3kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 - 15℃时，制热量 352.7kW，功率 138.6kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 - 12℃时，制热量 374.8kW，功率 140.9kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 - 10℃时，制热量 414.3kW，功率 142.9kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 - 5℃时，制热量 442.9kW，功率 145.5kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 0℃时，制热量 455.0kW，功率 158.0kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 7℃时，制热量 550.0kW，功率 160.7kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 50℃、环境温度 - 30℃时，制热量 253.6kW，功率 149.2kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 50℃、环境温度 - 25℃时，制热量 276.1kW，功率 150.8kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 50℃、环境温度 - 20℃时，制热量 345.7kW，功率 152.4kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 50℃、环境温度 - 15℃时，制热量 350.7kW，功率 153.0kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 50℃、环境温度 - 12℃时，制热量 378.5kW，功率 154.7kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 50℃、环境温度 - 10℃时，制热量 415.3kW，功率 157.9kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 50℃、环境温度 - 5℃时，制热量 457.8kW，功率 158.0kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 50℃、环境温度 0℃时，制热量 475.8kW，功率 160.4kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 50℃、环境温度 7℃时，制热量 558.1kW，功率 177.4kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 55℃、环境温度 - 30℃时，制热量 240.0kW，功率 167.7kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 55℃、环境温度 - 25℃时，制热量 267.0kW，功率 167.7kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 55℃、环境温度 - 20℃时，制热量 307.0kW，功率 167.7kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 55℃、环境温度 - 15℃时，制热量 389.7kW，功率 187.8kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 55℃、环境温度 - 12℃时，制热量 428.3kW，功率 192.6kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 55℃、环境温度 - 10℃时，制热量 465.5kW，功率 195.5kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 55℃、环境温度 - 5℃时，制热量 561.5kW，功率 197.5kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 60℃、环境温度 - 25℃时，制热量 548.3kW，功率 130.6kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 60℃、环境温度 - 20℃时，制热量 643.7kW，功率 136.4kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 60℃、环境温度 - 15℃时，制热量 668.5kW，功率 138.4kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 60℃、环境温度 - 12℃时，制热量 699.0kW，功率 140.4kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 60℃、环境温度 - 10℃时，制热量 718.0kW，功率 141.4kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 60℃、环境温度 - 5℃时，制热量 742.5kW，功率 143.0kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 60℃、环境温度 0℃时，制热量 792.9kW，功率 144.9kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 10℃时，制热量 557.5kW，功率 142.3kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 15℃时，制热量 598.8kW，功率 144.9kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 20℃时，制热量 636.8kW，功率 152.4kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 25℃时，制热量 672.1kW，功率 155.8kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 30℃时，制热量 726.8kW，功率 158.7kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 35℃时，制热量 734.4kW，功率 159.6kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 40℃时，制热量 751.5kW，功率 161.3kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 35℃、环境温度 48℃时，制热量 787.5kW，功率 152.8kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 10℃时，制热量 60.2kW，功率 150.1kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 15℃时，制热量 651.8kW，功率 153.8kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 20℃时，制热量 652.1kW，功率 154.6kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 25℃时，制电阻 709.6kW，功率 155.8kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 30℃时，制热量 757.0kW，功率 159.6kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 35℃时，制热量 759.5kW，功率 159.6kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 41℃、环境温度 40℃时，制热量 807.6kW，功率 162.5kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 10℃时，制热量 563.2kW，功率 162.3kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 15℃时，制电阻 667.1kW，功率 168.0kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 20℃时，制电阻 689.3kW，功率 173.2kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 25℃时，制电阻 722.0kW，功率 170.1kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 30℃时，制电阻 743.2kW，功率 176.8kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 45℃、环境温度 35℃时，制电阻 822.3kW，功率 175.4kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 50℃、环境温度 10℃、15℃、20℃、25℃、30℃、35℃、40℃、48℃时，无有效数据。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 55℃、环境温度 10℃、15℃、20℃、25℃、30℃、35℃、40℃、48℃时，无有效数据。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 60℃、环境温度 5℃时，制热量 575.1kW，功率 198.5kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 60℃、环境温度 10℃时，制热量 616.5kW，功率 199.7kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 60℃、环境温度 15℃时，制热量 671.2kW，功率 201.7kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 60℃、环境温度 20℃时，制热量 698.7kW，功率 203.3kW。
FLS510RM1LH-K 商用空气源热泵采暖机 出水温度 60℃、环境温度 25℃、30℃、35℃、40℃、48℃时，无有效数据。
2.5 通用使用限制
FLS150RM1LH-K、FLS510RM1LH-K 商用空气源热泵采暖机 机组出水温度超过 55℃时，水系统较易影响压缩机制热效率。
FLS150RM1LH-K、FLS510RM1LH-K 商用空气源热泵采暖机 机组应用可按 1:1.0℃/h 温度修正，以实际工况为基础进行组合，组合系数为 1:1.16。
FLS150RM1LH-K、FLS510RM1LH-K 商用空气源热泵采暖机 机组水系统 FLS150RM1LH-K 为水力平衡工况下的设计标准，机组水系统 FLS510RM1LH-K 不包含水系统附带的过滤器的压降。
FLS150RM1LH-K、FLS510RM1LH-K 商用空气源热泵采暖机 机组特殊工况需求请联系科龙工厂技术支持。
FLS150RM1LH-K、FLS510RM1LH-K 商用空气源热泵采暖机 规格参数若有产品改良，恕不另行通知，最终以机组铭牌为准。
三、异常判定规则与排查步骤
3.1 核心状态判定逻辑
FLS150RM1LH-K 商用空气源热泵采暖机 制热 COP＜3.54（额定工况）→ 判定为制热效率异常，需排查系统故障。
FLS150RM1LH-K 商用空气源热泵采暖机 制冷 COP＜3.22（额定工况）→ 判定为制冷效率异常，需排查系统故障。
FLS510RM1LH-K 商用空气源热泵采暖机 制热 COP＜3.72（额定工况）→ 判定为制热效率异常，需排查系统故障。
FLS510RM1LH-K 商用空气源热泵采暖机 制冷 COP＜3.42（额定工况）→ 判定为制冷效率异常，需排查系统故障。
FLS150RM1LH-K、FLS510RM1LH-K 商用空气源热泵采暖机 运行环境温度超出 - 30~48℃（制热）/15~48℃（FLS150 制冷）/5~48℃（FLS510 制冷）→ 判定为超工况运行，存在设备损坏风险。
FLS150RM1LH-K、FLS510RM1LH-K 商用空气源热泵采暖机 出水温度＞60℃ → 判定为超温运行，存在设备损坏风险。
FLS150RM1LH-K 商用空气源热泵采暖机 运行电流＞111.8A → 判定为过载运行，需排查负载异常。
FLS510RM1LH-K 商用空气源热泵采暖机 运行电流＞376.2A → 判定为过载运行，需排查负载异常。
3.2 故障排查步骤
故障：制热效率异常
检查 FLS150RM1LH-K/FLS510RM1LH-K 商用空气源热泵采暖机 运行环境温度是否在 - 30~48℃范围内。
检查 FLS150RM1LH-K/FLS510RM1LH-K 商用空气源热泵采暖机 出水温度是否超过 55℃，避免影响压缩机效率。
检查 FLS150RM1LH-K/FLS510RM1LH-K 商用空气源热泵采暖机 水系统管路压降是否符合设计标准，排查过滤器堵塞问题。
检查 FLS150RM1LH-K/FLS510RM1LH-K 商用空气源热泵采暖机 压缩机、风机运行状态，排查部件故障。
故障：制冷效率异常
检查 FLS150RM1LH-K/FLS510RM1LH-K 商用空气源热泵采暖机 运行环境温度是否在 15~48℃（FLS150）/5~48℃（FLS510）范围内。
检查 FLS150RM1LH-K/FLS510RM1LH-K 商用空气源热泵采暖机 水流量是否符合额定标准（FLS150 制冷 26.1m³/h，FLS510 制冷 87.7m³/h）。
检查 FLS150RM1LH-K/FLS510RM1LH-K 商用空气源热泵采暖机 水系统管路阻力是否符合设计标准，排查堵塞问题。
检查 FLS150RM1LH-K/FLS510RM1LH-K 商用空气源热泵采暖机 冷媒 R410A 压力是否正常，排查泄漏问题。
故障：过载运行
检查 FLS150RM1LH-K/FLS510RM1LH-K 商用空气源热泵采暖机 负载是否超出额定范围，排查水系统异常。
检查 FLS150RM1LH-K/FLS510RM1LH-K 商用空气源热泵采暖机 压缩机、风机运行状态，排查部件卡滞故障。
检查 FLS150RM1LH-K/FLS510RM1LH-K 商用空气源热泵采暖机 电源电压是否稳定，排查供电异常。